<?xml version="1.0" encoding="UTF-8"?>
<!--
  EmPowerElas - Maquete de Subestacao Digital
  IED de medicao e protecao (Raspberry Pi 1): EmpElas_PROT

  Recebe as amostras de corrente e tensao da merging unit (EmpElas_MU)
  por Sampled Values, calcula os valores eficazes das tres fases, roda a
  protecao de sobrecorrente instantanea (PIOC, funcao ANSI 50) e, quando
  ela atua, publica o trip por GOOSE para a Pi do servo (EmpElas_CTRL).

  Nao ha mais botao de falta aqui: a falta acontece na "linha", que e a
  merging unit. Este IED so mede e decide, como um rele real.

  Tambem e o IED de controle do vao (chaves e disjuntores):
    - CSWI1-3 (chaves 1-3) e CSWI4-6 (disjuntores 1-3) recebem o comando
      do operador (supervisorio, MMS). Comando no formato da norma:
      ctlVal booleano, true = fechar, false = abrir;
    - CILO1-3: a chave N so abre ou fecha com o disjuntor N aberto;
    - CILO4-6: o disjuntor N abre sempre; so fecha se a chave N nao estiver
      em movimento (e o DJ1 nao fecha com o trip ativo);
    - o comando liberado sai por GOOSE (gcbCmd) para a Pi do servo
      (EmpElas_CTRL), que publica de volta a posicao de tudo (gcbPos).
    - O trip nao passa pelo CSWI: vai direto do PTRC para o XCBR (gcbTrip).
  Posicoes (Dbpos) no formato da norma: 01 = aberto (off), 10 = fechado (on).
-->
<SCL xmlns="http://www.iec.ch/61850/2003/SCL">
  <Header id="EmpElas" nameStructure="IEDName" />
  <IED name="EmpElas_PROT">
    <Services>
      <GetDirectory /><GetDataObjectDefinition /><ReadWrite /><GetCBValues />
      <ConfLNs fixPrefix="true" fixLnInst="true" />
      <GOOSE max="2" />
    </Services>
    <AccessPoint name="AP1">
      <Server>
        <Authentication />

        <!-- Medicao e protecao -->
        <LDevice inst="MEDPROT">
          <LN0 lnClass="LLN0" lnType="LLN01" inst="">
            <!-- Conjunto de dados publicado no GOOSE: o sinal de trip -->
            <DataSet name="dsTrip">
              <FCDA ldInst="MEDPROT" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" daName="general" fc="ST" />
            </DataSet>
            <!-- Conjunto de dados publicado no GOOSE de comandos (chaves e disjuntores).
                 A Pi do servo le nesta ordem: chave 1 abrir/fechar, chave 2, chave 3,
                 depois disjuntor 1 abrir/fechar, disjuntor 2, disjuntor 3 (12 valores). -->
            <DataSet name="dsCmd">
              <FCDA ldInst="MEDPROT" prefix="" lnClass="CSWI" lnInst="1" doName="OpOpn" daName="general" fc="ST" />
              <FCDA ldInst="MEDPROT" prefix="" lnClass="CSWI" lnInst="1" doName="OpCls" daName="general" fc="ST" />
              <FCDA ldInst="MEDPROT" prefix="" lnClass="CSWI" lnInst="2" doName="OpOpn" daName="general" fc="ST" />
              <FCDA ldInst="MEDPROT" prefix="" lnClass="CSWI" lnInst="2" doName="OpCls" daName="general" fc="ST" />
              <FCDA ldInst="MEDPROT" prefix="" lnClass="CSWI" lnInst="3" doName="OpOpn" daName="general" fc="ST" />
              <FCDA ldInst="MEDPROT" prefix="" lnClass="CSWI" lnInst="3" doName="OpCls" daName="general" fc="ST" />
              <FCDA ldInst="MEDPROT" prefix="" lnClass="CSWI" lnInst="4" doName="OpOpn" daName="general" fc="ST" />
              <FCDA ldInst="MEDPROT" prefix="" lnClass="CSWI" lnInst="4" doName="OpCls" daName="general" fc="ST" />
              <FCDA ldInst="MEDPROT" prefix="" lnClass="CSWI" lnInst="5" doName="OpOpn" daName="general" fc="ST" />
              <FCDA ldInst="MEDPROT" prefix="" lnClass="CSWI" lnInst="5" doName="OpCls" daName="general" fc="ST" />
              <FCDA ldInst="MEDPROT" prefix="" lnClass="CSWI" lnInst="6" doName="OpOpn" daName="general" fc="ST" />
              <FCDA ldInst="MEDPROT" prefix="" lnClass="CSWI" lnInst="6" doName="OpCls" daName="general" fc="ST" />
            </DataSet>
            <!-- Conjunto de dados dos eventos (cada dado inteiro: valor, qualidade e horario) -->
            <DataSet name="dsEventos">
              <FCDA ldInst="MEDPROT" prefix="" lnClass="PIOC" lnInst="1" doName="Str" fc="ST" />
              <FCDA ldInst="MEDPROT" prefix="" lnClass="PIOC" lnInst="1" doName="Op" fc="ST" />
              <FCDA ldInst="MEDPROT" prefix="" lnClass="PTRC" lnInst="1" doName="Tr" fc="ST" />
              <FCDA ldInst="MEDPROT" prefix="" lnClass="CSWI" lnInst="1" doName="Pos" fc="ST" />
              <FCDA ldInst="MEDPROT" prefix="" lnClass="CSWI" lnInst="2" doName="Pos" fc="ST" />
              <FCDA ldInst="MEDPROT" prefix="" lnClass="CSWI" lnInst="3" doName="Pos" fc="ST" />
              <FCDA ldInst="MEDPROT" prefix="" lnClass="CILO" lnInst="1" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="MEDPROT" prefix="" lnClass="CILO" lnInst="2" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="MEDPROT" prefix="" lnClass="CILO" lnInst="3" doName="EnaOpn" fc="ST" />
              <FCDA ldInst="MEDPROT" prefix="" lnClass="CSWI" lnInst="4" doName="Pos" fc="ST" />
              <FCDA ldInst="MEDPROT" prefix="" lnClass="CSWI" lnInst="5" doName="Pos" fc="ST" />
              <FCDA ldInst="MEDPROT" prefix="" lnClass="CSWI" lnInst="6" doName="Pos" fc="ST" />
              <FCDA ldInst="MEDPROT" prefix="" lnClass="CILO" lnInst="4" doName="EnaCls" fc="ST" />
              <FCDA ldInst="MEDPROT" prefix="" lnClass="CILO" lnInst="5" doName="EnaCls" fc="ST" />
              <FCDA ldInst="MEDPROT" prefix="" lnClass="CILO" lnInst="6" doName="EnaCls" fc="ST" />
            </DataSet>
            <!-- Relatorio de eventos: avisa o supervisorio a cada mudanca de protecao, chaves e intertravamento,
                 com o horario de cada valor. Bufferizado: o que acontecer enquanto o
                 supervisorio estiver desconectado e entregue quando ele voltar.
                 max="2": dois clientes ao mesmo tempo (brcbEventos01 e brcbEventos02),
                 por exemplo o Elipse e o programa testes/ver_eventos. -->
            <ReportControl name="brcbEventos" rptID="EmpElas_PROT_Eventos" datSet="dsEventos" confRev="2" buffered="true" bufTime="50" intgPd="0">
              <TrgOps dchg="true" qchg="true" dupd="false" period="false" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="true" configRef="true" bufOvfl="true" />
              <RptEnabled max="2" />
            </ReportControl>
            <DOI name="Mod" /> <DOI name="Beh" /> <DOI name="Health" /> <DOI name="NamPlt" /> <DOI name="Diag" /> <DOI name="LEDRs" />
            <!-- Bloco de controle GOOSE: publica o dsTrip para o IED de vao -->
            <GSEControl name="gcbTrip" datSet="dsTrip" appID="EmpElasTrip" confRev="1" type="GOOSE" />
            <!-- Bloco de controle GOOSE: publica o dsCmd (comandos das chaves e dos disjuntores) para a Pi do servo -->
            <GSEControl name="gcbCmd" datSet="dsCmd" appID="EmpElasCmd" confRev="2" type="GOOSE" />
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD1_Typ" inst="1" prefix="">
            <DOI name="NamPlt" /> <DOI name="PhyNam" /> <DOI name="PhyHealth" /> <DOI name="OutOv" /> <DOI name="Proxy" /> <DOI name="OpTmh" /> <DOI name="Sim" />
          </LN>

          <!-- Gestao de tempo: base para a lista de eventos com selo de tempo -->
          <LN lnClass="LTIM" lnType="LTIM1_Typ" inst="1" prefix="">
            <DOI name="Beh" /> <DOI name="Health" /> <DOI name="TmDT" />
          </LN>
          <LN lnClass="LTMS" lnType="LTMS1_Typ" inst="1" prefix="">
            <DOI name="TmSrc" /> <DOI name="TmSrcTyp" /> <DOI name="Beh" />
          </LN>

          <!-- Medicao das tres fases, calculada a partir do SV da merging unit.
               A: correntes (A). PhV: tensoes de fase (kV). PPV: tensoes entre fases (kV). -->
          <LN lnClass="MMXU" lnType="MMXU1_Typ" inst="1" prefix="">
            <DOI name="NamPlt" /> <DOI name="Beh" /> <DOI name="Health" /> <DOI name="A" /> <DOI name="PhV" /> <DOI name="PPV" />
            <!-- De onde vem a medicao: o SV da merging unit (documentacao para as
                 ferramentas de engenharia; o programa assina o SV diretamente) -->
            <Inputs>
              <ExtRef iedName="EmpElas_MU" ldInst="MU01" prefix="" lnClass="TCTR" lnInst="1" doName="Amp" daName="instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="EmpElas_MU" ldInst="MU01" prefix="" lnClass="TCTR" lnInst="2" doName="Amp" daName="instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="EmpElas_MU" ldInst="MU01" prefix="" lnClass="TCTR" lnInst="3" doName="Amp" daName="instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="EmpElas_MU" ldInst="MU01" prefix="" lnClass="TCTR" lnInst="4" doName="Amp" daName="instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="EmpElas_MU" ldInst="MU01" prefix="" lnClass="TVTR" lnInst="1" doName="Vol" daName="instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="EmpElas_MU" ldInst="MU01" prefix="" lnClass="TVTR" lnInst="2" doName="Vol" daName="instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="EmpElas_MU" ldInst="MU01" prefix="" lnClass="TVTR" lnInst="3" doName="Vol" daName="instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="EmpElas_MU" ldInst="MU01" prefix="" lnClass="TVTR" lnInst="4" doName="Vol" daName="instMag.i" serviceType="SMV" srcLDInst="MU01" srcLNClass="LLN0" srcCBName="MSVCB01" />
            </Inputs>
          </LN>

          <!-- Protecao de sobrecorrente de fase INSTANTANEA (sem atraso): PIOC, funcao ANSI 50.
               (PTOC seria a temporizada, funcao 51.) Str e Op indicam tambem a fase. -->
          <LN lnClass="PIOC" lnType="PIOC1_Typ" inst="1" prefix="">
            <DOI name="Beh" /> <DOI name="Health" /> <DOI name="Str" /> <DOI name="Op" />
          </LN>

          <!-- Condicionamento do trip: e este sinal que vai no GOOSE.
               Tr.general = trip tripolar (o disjuntor abre as tres fases juntas). -->
          <LN lnClass="PTRC" lnType="PTRC1_Typ" inst="1" prefix="">
            <DOI name="Beh" /> <DOI name="Health" /> <DOI name="Tr" />
          </LN>
          <!-- Chaves seccionadoras: comando (CSWI) e intertravamento (CILO).
               Cada chave N pertence ao vao do disjuntor N. -->
          <LN lnClass="CSWI" lnType="CSWI1_Typ" inst="1" prefix="">
            <DOI name="Beh"><DAI name="stVal"><Val>on</Val></DAI></DOI>
            <DOI name="Health"><DAI name="stVal"><Val>ok</Val></DAI></DOI>
            <DOI name="NamPlt"><DAI name="d"><Val>Comando da chave 1: libera pelo CILO1 e envia por GOOSE (gcbCmd)</Val></DAI></DOI>
            <DOI name="Pos"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI></DOI>
            <DOI name="OpOpn" /> <DOI name="OpCls" />
            <!-- Posicao real da chave: vem da Pi do servo, por GOOSE -->
            <Inputs>
              <ExtRef iedName="EmpElas_CTRL" ldInst="VAO" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="VAO" srcLNClass="LLN0" srcCBName="gcbPos" />
            </Inputs>
          </LN>
          <LN lnClass="CILO" lnType="CILO1_Typ" inst="1" prefix="">
            <DOI name="Beh"><DAI name="stVal"><Val>on</Val></DAI></DOI>
            <DOI name="Health"><DAI name="stVal"><Val>ok</Val></DAI></DOI>
            <DOI name="NamPlt"><DAI name="d"><Val>Intertravamento da chave 1: so manobra com o disjuntor 1 aberto</Val></DAI></DOI>
            <DOI name="EnaOpn" /> <DOI name="EnaCls" />
            <!-- O que o intertravamento olha: disjuntor e chave do mesmo vao -->
            <Inputs>
              <ExtRef iedName="EmpElas_CTRL" ldInst="VAO" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="VAO" srcLNClass="LLN0" srcCBName="gcbPos" />
              <ExtRef iedName="EmpElas_CTRL" ldInst="VAO" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="VAO" srcLNClass="LLN0" srcCBName="gcbPos" />
            </Inputs>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI1_Typ" inst="2" prefix="">
            <DOI name="Beh"><DAI name="stVal"><Val>on</Val></DAI></DOI>
            <DOI name="Health"><DAI name="stVal"><Val>ok</Val></DAI></DOI>
            <DOI name="NamPlt"><DAI name="d"><Val>Comando da chave 2: libera pelo CILO2 e envia por GOOSE (gcbCmd)</Val></DAI></DOI>
            <DOI name="Pos"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI></DOI>
            <DOI name="OpOpn" /> <DOI name="OpCls" />
            <!-- Posicao real da chave: vem da Pi do servo, por GOOSE -->
            <Inputs>
              <ExtRef iedName="EmpElas_CTRL" ldInst="VAO" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="VAO" srcLNClass="LLN0" srcCBName="gcbPos" />
            </Inputs>
          </LN>
          <LN lnClass="CILO" lnType="CILO1_Typ" inst="2" prefix="">
            <DOI name="Beh"><DAI name="stVal"><Val>on</Val></DAI></DOI>
            <DOI name="Health"><DAI name="stVal"><Val>ok</Val></DAI></DOI>
            <DOI name="NamPlt"><DAI name="d"><Val>Intertravamento da chave 2: so manobra com o disjuntor 2 aberto</Val></DAI></DOI>
            <DOI name="EnaOpn" /> <DOI name="EnaCls" />
            <!-- O que o intertravamento olha: disjuntor e chave do mesmo vao -->
            <Inputs>
              <ExtRef iedName="EmpElas_CTRL" ldInst="VAO" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="VAO" srcLNClass="LLN0" srcCBName="gcbPos" />
              <ExtRef iedName="EmpElas_CTRL" ldInst="VAO" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="VAO" srcLNClass="LLN0" srcCBName="gcbPos" />
            </Inputs>
          </LN>
          <LN lnClass="CSWI" lnType="CSWI1_Typ" inst="3" prefix="">
            <DOI name="Beh"><DAI name="stVal"><Val>on</Val></DAI></DOI>
            <DOI name="Health"><DAI name="stVal"><Val>ok</Val></DAI></DOI>
            <DOI name="NamPlt"><DAI name="d"><Val>Comando da chave 3: libera pelo CILO3 e envia por GOOSE (gcbCmd)</Val></DAI></DOI>
            <DOI name="Pos"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI></DOI>
            <DOI name="OpOpn" /> <DOI name="OpCls" />
            <!-- Posicao real da chave: vem da Pi do servo, por GOOSE -->
            <Inputs>
              <ExtRef iedName="EmpElas_CTRL" ldInst="VAO" prefix="" lnClass="XSWI" lnInst="3" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="VAO" srcLNClass="LLN0" srcCBName="gcbPos" />
            </Inputs>
          </LN>
          <LN lnClass="CILO" lnType="CILO1_Typ" inst="3" prefix="">
            <DOI name="Beh"><DAI name="stVal"><Val>on</Val></DAI></DOI>
            <DOI name="Health"><DAI name="stVal"><Val>ok</Val></DAI></DOI>
            <DOI name="NamPlt"><DAI name="d"><Val>Intertravamento da chave 3: so manobra com o disjuntor 3 aberto</Val></DAI></DOI>
            <DOI name="EnaOpn" /> <DOI name="EnaCls" />
            <!-- O que o intertravamento olha: disjuntor e chave do mesmo vao -->
            <Inputs>
              <ExtRef iedName="EmpElas_CTRL" ldInst="VAO" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="VAO" srcLNClass="LLN0" srcCBName="gcbPos" />
              <ExtRef iedName="EmpElas_CTRL" ldInst="VAO" prefix="" lnClass="XSWI" lnInst="3" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="VAO" srcLNClass="LLN0" srcCBName="gcbPos" />
            </Inputs>
          </LN>
          <!-- Disjuntor 1: comando (CSWI4) e intertravamento (CILO4) -->
          <LN lnClass="CSWI" lnType="CSWI1_Typ" inst="4" prefix="">
            <DOI name="Beh"><DAI name="stVal"><Val>on</Val></DAI></DOI>
            <DOI name="Health"><DAI name="stVal"><Val>ok</Val></DAI></DOI>
            <DOI name="NamPlt"><DAI name="d"><Val>Comando do disjuntor 1: libera pelo CILO4 e envia por GOOSE (gcbCmd)</Val></DAI></DOI>
            <DOI name="Pos"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI></DOI>
            <DOI name="OpOpn" /> <DOI name="OpCls" />
            <!-- Posicao real do disjuntor: vem da Pi do servo, por GOOSE -->
            <Inputs>
              <ExtRef iedName="EmpElas_CTRL" ldInst="VAO" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="VAO" srcLNClass="LLN0" srcCBName="gcbPos" />
            </Inputs>
          </LN>
          <LN lnClass="CILO" lnType="CILO1_Typ" inst="4" prefix="">
            <DOI name="Beh"><DAI name="stVal"><Val>on</Val></DAI></DOI>
            <DOI name="Health"><DAI name="stVal"><Val>ok</Val></DAI></DOI>
            <DOI name="NamPlt"><DAI name="d"><Val>Intertravamento do disjuntor 1: abre sempre; fecha com a chave 1 parada e sem trip</Val></DAI></DOI>
            <DOI name="EnaOpn" /> <DOI name="EnaCls" />
            <Inputs>
              <ExtRef iedName="EmpElas_CTRL" ldInst="VAO" prefix="" lnClass="XCBR" lnInst="1" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="VAO" srcLNClass="LLN0" srcCBName="gcbPos" />
              <ExtRef iedName="EmpElas_CTRL" ldInst="VAO" prefix="" lnClass="XSWI" lnInst="1" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="VAO" srcLNClass="LLN0" srcCBName="gcbPos" />
            </Inputs>
          </LN>
          <!-- Disjuntor 2: comando (CSWI5) e intertravamento (CILO5) -->
          <LN lnClass="CSWI" lnType="CSWI1_Typ" inst="5" prefix="">
            <DOI name="Beh"><DAI name="stVal"><Val>on</Val></DAI></DOI>
            <DOI name="Health"><DAI name="stVal"><Val>ok</Val></DAI></DOI>
            <DOI name="NamPlt"><DAI name="d"><Val>Comando do disjuntor 2: libera pelo CILO5 e envia por GOOSE (gcbCmd)</Val></DAI></DOI>
            <DOI name="Pos"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI></DOI>
            <DOI name="OpOpn" /> <DOI name="OpCls" />
            <!-- Posicao real do disjuntor: vem da Pi do servo, por GOOSE -->
            <Inputs>
              <ExtRef iedName="EmpElas_CTRL" ldInst="VAO" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="VAO" srcLNClass="LLN0" srcCBName="gcbPos" />
            </Inputs>
          </LN>
          <LN lnClass="CILO" lnType="CILO1_Typ" inst="5" prefix="">
            <DOI name="Beh"><DAI name="stVal"><Val>on</Val></DAI></DOI>
            <DOI name="Health"><DAI name="stVal"><Val>ok</Val></DAI></DOI>
            <DOI name="NamPlt"><DAI name="d"><Val>Intertravamento do disjuntor 2: abre sempre; fecha com a chave 2 parada</Val></DAI></DOI>
            <DOI name="EnaOpn" /> <DOI name="EnaCls" />
            <Inputs>
              <ExtRef iedName="EmpElas_CTRL" ldInst="VAO" prefix="" lnClass="XCBR" lnInst="2" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="VAO" srcLNClass="LLN0" srcCBName="gcbPos" />
              <ExtRef iedName="EmpElas_CTRL" ldInst="VAO" prefix="" lnClass="XSWI" lnInst="2" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="VAO" srcLNClass="LLN0" srcCBName="gcbPos" />
            </Inputs>
          </LN>
          <!-- Disjuntor 3: comando (CSWI6) e intertravamento (CILO6) -->
          <LN lnClass="CSWI" lnType="CSWI1_Typ" inst="6" prefix="">
            <DOI name="Beh"><DAI name="stVal"><Val>on</Val></DAI></DOI>
            <DOI name="Health"><DAI name="stVal"><Val>ok</Val></DAI></DOI>
            <DOI name="NamPlt"><DAI name="d"><Val>Comando do disjuntor 3: libera pelo CILO6 e envia por GOOSE (gcbCmd)</Val></DAI></DOI>
            <DOI name="Pos"><DAI name="ctlModel"><Val>direct-with-normal-security</Val></DAI></DOI>
            <DOI name="OpOpn" /> <DOI name="OpCls" />
            <!-- Posicao real do disjuntor: vem da Pi do servo, por GOOSE -->
            <Inputs>
              <ExtRef iedName="EmpElas_CTRL" ldInst="VAO" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="VAO" srcLNClass="LLN0" srcCBName="gcbPos" />
            </Inputs>
          </LN>
          <LN lnClass="CILO" lnType="CILO1_Typ" inst="6" prefix="">
            <DOI name="Beh"><DAI name="stVal"><Val>on</Val></DAI></DOI>
            <DOI name="Health"><DAI name="stVal"><Val>ok</Val></DAI></DOI>
            <DOI name="NamPlt"><DAI name="d"><Val>Intertravamento do disjuntor 3: abre sempre; fecha com a chave 3 parada</Val></DAI></DOI>
            <DOI name="EnaOpn" /> <DOI name="EnaCls" />
            <Inputs>
              <ExtRef iedName="EmpElas_CTRL" ldInst="VAO" prefix="" lnClass="XCBR" lnInst="3" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="VAO" srcLNClass="LLN0" srcCBName="gcbPos" />
              <ExtRef iedName="EmpElas_CTRL" ldInst="VAO" prefix="" lnClass="XSWI" lnInst="3" doName="Pos" daName="stVal" serviceType="GOOSE" srcLDInst="VAO" srcLNClass="LLN0" srcCBName="gcbPos" />
            </Inputs>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>

  <DataTypeTemplates>
    <LNodeType id="LLN01" lnClass="LLN0"><DO name="Mod" type="ENC_Mod"/><DO name="Beh" type="ENS_Beh"/><DO name="Health" type="ENS_Health"/><DO name="NamPlt" type="LPL_NamPlt"/><DO name="Diag" type="SPS_Generic"/><DO name="LEDRs" type="SPS_Generic"/></LNodeType>
    <LNodeType id="LPHD1_Typ" lnClass="LPHD"><DO name="NamPlt" type="LPL_NamPlt"/><DO name="PhyNam" type="DPL_Generic"/><DO name="PhyHealth" type="ENS_Health"/><DO name="OutOv" type="SPS_Generic"/><DO name="Proxy" type="SPS_Generic"/><DO name="OpTmh" type="INS_Generic"/><DO name="Sim" type="SPS_Generic"/></LNodeType>
    <LNodeType id="LTIM1_Typ" lnClass="LTIM"><DO name="Beh" type="ENS_Beh"/><DO name="Health" type="ENS_Health"/><DO name="TmDT" type="SPS_Generic"/></LNodeType>
    <LNodeType id="LTMS1_Typ" lnClass="LTMS"><DO name="TmSrc" type="ENS_Generic"/><DO name="TmSrcTyp" type="ENS_Generic"/><DO name="Beh" type="ENS_Beh"/></LNodeType>
    <LNodeType id="MMXU1_Typ" lnClass="MMXU"><DO name="NamPlt" type="LPL_NamPlt"/><DO name="Beh" type="ENS_Beh"/><DO name="Health" type="ENS_Health"/><DO name="A" type="WYE_1"/><DO name="PhV" type="WYE_1"/><DO name="PPV" type="DEL_1"/></LNodeType>
    <LNodeType id="PIOC1_Typ" lnClass="PIOC"><DO name="Beh" type="ENS_Beh"/><DO name="Health" type="ENS_Health"/><DO name="Str" type="ACD_Fases"/><DO name="Op" type="ACT_Fases"/></LNodeType>
    <LNodeType id="PTRC1_Typ" lnClass="PTRC"><DO name="Beh" type="ENS_Beh"/><DO name="Health" type="ENS_Health"/><DO name="Tr" type="ACT_Generic"/></LNodeType>
    <LNodeType id="CSWI1_Typ" lnClass="CSWI"><DO name="Beh" type="ENS_Beh"/><DO name="Health" type="ENS_Health"/><DO name="NamPlt" type="LPL_NamPlt"/><DO name="Pos" type="DPC_Generic"/><DO name="OpOpn" type="ACT_Generic"/><DO name="OpCls" type="ACT_Generic"/></LNodeType>
    <LNodeType id="CILO1_Typ" lnClass="CILO"><DO name="Beh" type="ENS_Beh"/><DO name="Health" type="ENS_Health"/><DO name="NamPlt" type="LPL_NamPlt"/><DO name="EnaOpn" type="SPS_Simples"/><DO name="EnaCls" type="SPS_Simples"/></LNodeType>

    <DOType id="ENC_Mod" cdc="ENC"><DA name="stVal" bType="Enum" type="Beh" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="ctlModel" type="CtlModels" bType="Enum" fc="CF" /></DOType>
    <DOType id="ENS_Beh" cdc="ENS"><DA name="stVal" bType="Enum" type="Beh" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /></DOType>
    <DOType id="ENS_Health" cdc="ENS"><DA name="stVal" bType="Enum" type="HealthKind" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /></DOType>
    <DOType id="ENS_Generic" cdc="ENS"><DA name="stVal" bType="INT8U" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /></DOType>
    <DOType id="SPS_Generic" cdc="SPS"><DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="ctlModel" type="CtlModels" bType="Enum" fc="CF" /></DOType>
    <DOType id="SPS_Simples" cdc="SPS"><DA name="stVal" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /></DOType>
    <!-- Posicao com comando (DPC), no formato da norma: stVal Dbpos (01 = aberto,
         10 = fechado) e ctlVal booleano (true = fechar, false = abrir) -->
    <DOType id="DPC_Generic" cdc="DPC"><DA name="stVal" bType="Dbpos" type="Dbpos" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /><DA name="ctlModel" type="CtlModels" bType="Enum" fc="CF" /><DA name="Oper" type="DPCOperate_1" bType="Struct" fc="CO" /></DOType>
    <DOType id="INS_Generic" cdc="INS"><DA name="stVal" bType="INT32" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /></DOType>

    <!-- Medicao trifasica (formato da norma) -->
    <DOType id="CMV_1" cdc="CMV"><DA name="cVal" type="Vector_1" bType="Struct" fc="MX" dchg="true" /><DA name="q" bType="Quality" fc="MX" qchg="true" /><DA name="t" bType="Timestamp" fc="MX" /></DOType>
    <DOType id="WYE_1" cdc="WYE"><SDO name="phsA" type="CMV_1" /><SDO name="phsB" type="CMV_1" /><SDO name="phsC" type="CMV_1" /><SDO name="neut" type="CMV_1" /></DOType>
    <DOType id="DEL_1" cdc="DEL"><SDO name="phsAB" type="CMV_1" /><SDO name="phsBC" type="CMV_1" /><SDO name="phsCA" type="CMV_1" /></DOType>

    <!-- Protecao: partida (ACD) e operacao (ACT) com indicacao de fase -->
    <DOType id="ACD_Fases" cdc="ACD"><DA name="general" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="dirGeneral" bType="Enum" type="FaultDirection" fc="ST" dchg="true" /><DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="dirPhsA" bType="Enum" type="FaultDirection" fc="ST" dchg="true" /><DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="dirPhsB" bType="Enum" type="FaultDirection" fc="ST" dchg="true" /><DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="dirPhsC" bType="Enum" type="FaultDirection" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /></DOType>
    <DOType id="ACT_Fases" cdc="ACT"><DA name="general" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="phsA" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="phsB" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="phsC" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /></DOType>
    <DOType id="ACT_Generic" cdc="ACT"><DA name="general" bType="BOOLEAN" fc="ST" dchg="true" /><DA name="q" bType="Quality" fc="ST" qchg="true" /><DA name="t" bType="Timestamp" fc="ST" /></DOType>

    <DOType id="LPL_NamPlt" cdc="LPL"><DA name="vendor" bType="VisString255" fc="DC" /><DA name="swRev" bType="VisString255" fc="DC" /><DA name="d" bType="VisString255" fc="DC" /><DA name="configRev" bType="VisString255" fc="DC" /><DA name="lnNs" bType="VisString255" fc="EX" /></DOType>
    <DOType id="DPL_Generic" cdc="DPL"><DA name="vendor" bType="VisString255" fc="DC" /><DA name="model" bType="VisString255" fc="DC" /></DOType>

    <DAType id="Originator_1"><BDA name="orCat" type="OrCat" bType="Enum" /><BDA name="orIdent" bType="Octet64" /></DAType>
    <DAType id="DPCOperate_1"><BDA name="ctlVal" bType="BOOLEAN" /><BDA name="origin" type="Originator_1" bType="Struct" /><BDA name="ctlNum" bType="INT8U" /><BDA name="T" bType="Timestamp" /><BDA name="Test" bType="BOOLEAN" /><BDA name="Check" bType="Check" /></DAType>
    <DAType id="Vector_1"><BDA name="mag" type="AnalogueValue_1" bType="Struct" /></DAType>
    <DAType id="AnalogueValue_1"><BDA name="f" bType="FLOAT32" /></DAType>

    <EnumType id="Beh"><EnumVal ord="1">on</EnumVal><EnumVal ord="2">blocked</EnumVal><EnumVal ord="3">test</EnumVal><EnumVal ord="4">test/blocked</EnumVal><EnumVal ord="5">off</EnumVal></EnumType>
    <EnumType id="HealthKind"><EnumVal ord="1">ok</EnumVal><EnumVal ord="2">warning</EnumVal><EnumVal ord="3">alarm</EnumVal></EnumType>
    <EnumType id="CtlModels"><EnumVal ord="0">status-only</EnumVal><EnumVal ord="1">direct-with-normal-security</EnumVal><EnumVal ord="2">sbo-with-normal-security</EnumVal><EnumVal ord="3">direct-with-enhanced-security</EnumVal><EnumVal ord="4">sbo-with-enhanced-security</EnumVal></EnumType>
    <EnumType id="OrCat"><EnumVal ord="0">not-supported</EnumVal><EnumVal ord="1">bay-control</EnumVal><EnumVal ord="2">station-control</EnumVal><EnumVal ord="3">remote-control</EnumVal><EnumVal ord="4">automatic-bay</EnumVal><EnumVal ord="5">automatic-station</EnumVal><EnumVal ord="6">automatic-remote</EnumVal><EnumVal ord="7">maintenance</EnumVal><EnumVal ord="8">process</EnumVal></EnumType>
    <EnumType id="Dbpos"><EnumVal ord="0">intermediate</EnumVal><EnumVal ord="1">off</EnumVal><EnumVal ord="2">on</EnumVal><EnumVal ord="3">bad</EnumVal></EnumType>
    <EnumType id="FaultDirection"><EnumVal ord="0">unknown</EnumVal><EnumVal ord="1">forward</EnumVal><EnumVal ord="2">backward</EnumVal><EnumVal ord="3">both</EnumVal></EnumType>
  </DataTypeTemplates>

  <Communication>
    <SubNetwork name="Subnet1" type="8-MMS">
      <Text>Rede da maquete EmPowerElas (roteador EmpowerElas)</Text>
      <ConnectedAP iedName="EmpElas_PROT" apName="AP1">
        <Address>
          <P type="IP">192.168.10.101</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY">192.168.10.1</P>
          <P type="OSI-AP-Title">1,3,9,999,1</P>
          <P type="OSI-AE-Qualifier">12</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <!-- Enderecamento do GOOSE de trip. O assinante (EmpElas_CTRL)
             precisa usar exatamente este APPID e este MAC. -->
        <GSE ldInst="MEDPROT" cbName="gcbTrip">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-01</P>
            <P type="APPID">1001</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime>10</MinTime>
          <MaxTime>1000</MaxTime>
        </GSE>
        <!-- Enderecamento do GOOSE de comandos das chaves. O assinante
             (EmpElas_CTRL) precisa usar exatamente este APPID e este MAC. -->
        <GSE ldInst="MEDPROT" cbName="gcbCmd">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-03</P>
            <P type="APPID">1003</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime>10</MinTime>
          <MaxTime>1000</MaxTime>
        </GSE>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
</SCL>
